{
  "system_name": "Legalix Engineering MEP Rules Engine",
  "version": "2.0.0",
  "status_model": {
    "RED": "חובה לתקן — כשל קריטי / בטיחות חיים / התנגשות קשה בשלד (Life Safety & Hard Clash)",
    "YELLOW": "דורש החלטת יועץ / תיאום ביצוע מול קונסטרוקציה ואדריכלות (Engineering Coordination)",
    "BLUE": "המלצת אופטימיזציה / הנדסת ערך וחיסכון בעלויות ליזם (Value Engineering & Efficiency)",
    "GREEN": "נבדק במודל ואומת כתקין לפי התקן (Verified Compliant Pass)"
  },
  "engine_layers": {
    "Layer_1_Geometry_Engine": "מדידה גיאומטרית מדויקת מתוך RVT/IFC/DWG (התנגשויות, מרחקים, גבהים, שיפועים, שטחים)",
    "Layer_2_Rules_Engine": "השוואת נתוני המדידה מול ספי תכן ותקנים במספרים מוחלטים (IF Condition -> Severity)",
    "Layer_3_AI_Synthesizer": "ניתוח הנדסי, הסבר מהות הכשל, אומדן חריגה והצעת פתרון כירורגי ליועץ"
  },
  "rules": [
    {
      "Rule_ID": "HVAC-JET-001",
      "Discipline": "HVAC",
      "Sub_System": "Parking_Smoke_Control",
      "Element_Type": "Jet_Fan",
      "Rule_Name": "חסימת סילון אוויר ע\"י קורות שלד יורדות (Beam Impingement)",
      "Trigger_Condition": "JetFan.DistanceToDownstandBeam < 8.0 AND JetFan.DeflectorVaneAngle > -5",
      "Standard_Threshold": "Clearance >= 8.0m OR Deflector Angle <= -5 deg",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 7 סעיף 4.2 / BS 7346-7 / NFPA 92",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Model (RVT/IFC)",
        "Structural Model (ST)",
        "Fan Discharge Velocity (m/s)"
      ],
      "Description_He": "סילון אוויר מהיר (22 מ\"ש) פוגע חזיתית בקורת בטון יורדת, שובר את שכבת הציפה התרמית ומערבל עשן רעיל וחם מטה לנתיב המילוט.",
      "Suggested_Remediation": "התקנת כנפוני הטיה בזווית של -5° לניתוב הסילון מתחת לקורות השלד, או הרחקת המפוח למרחק של לפחות 8.0 מטר מהקורה."
    },
    {
      "Rule_ID": "HVAC-JET-002",
      "Discipline": "HVAC",
      "Sub_System": "Parking_Smoke_Control",
      "Element_Type": "Jet_Fan",
      "Rule_Name": "מרווח אורכי מקסימלי בין מפוחי סילון (Longitudinal Spacing)",
      "Trigger_Condition": "JetFan.SpacingToNextFan > 28.0",
      "Standard_Threshold": "Spacing <= 28.0m (for 50N Thrust Fans)",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 7 / BS 7346-7",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "Jet Fan Layout Coordinates (X, Y)",
        "Thrust Rating (N)"
      ],
      "Description_He": "מרווח מופרז מעל 28 מטר גורם לדעיכת מהירות הזרימה מתחת ל-1.0 מ\"ש ויוצר שטחים מתים של עשן עומד בחניון.",
      "Suggested_Remediation": "צמצום המרווח האורכי בין המפוחים למקסימום S ≤ 28.0 מטר להבטחת מהירות שטיפה רציפה v ≥ 1.5 m/s."
    },
    {
      "Rule_ID": "HVAC-JET-003",
      "Discipline": "HVAC",
      "Sub_System": "Parking_Smoke_Control",
      "Element_Type": "Jet_Fan",
      "Rule_Name": "דירוג עמידות חום ואש למפוחי סילון (Heat Rating)",
      "Trigger_Condition": "JetFan.TemperatureRating < 300 OR JetFan.DurationHours < 2",
      "Standard_Threshold": "Class F300 (300°C for 120 min) per EN 12101-3",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 7 / EN 12101-3 / כב״ה",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Equipment Schedule Parameter: Temp_Rating",
        "Duration_Hours"
      ],
      "Description_He": "מפוח ללא דירוג אש F300 יישרף ויושבת תוך דקות ספורות בעת שריפת רכבים בחניון.",
      "Suggested_Remediation": "שדרוג מפרט המפוחים לדירוג חום מאושר F300 (300°C למשך שעתיים לפחות)."
    },
    {
      "Rule_ID": "HVAC-JET-004",
      "Discipline": "HVAC",
      "Sub_System": "Parking_Smoke_Control",
      "Element_Type": "Jet_Fan",
      "Rule_Name": "יכולת היפוך כיוון דחף מפוחי סילון (100% Reversibility)",
      "Trigger_Condition": "JetFan.IsReversible == False",
      "Standard_Threshold": "100% Reversible Thrust in multi-zone parking",
      "Severity": "BLUE",
      "Standard_Source": "המלצת תכן מתקדם / ASHRAE HVAC Applications",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Equipment Schedule Parameter: Reversibility"
      ],
      "Description_He": "מפוח חד-כיווני מגביל את גמישות ניתוב העשן כאשר מוקד השריפה סמוך לפיר היניקה.",
      "Suggested_Remediation": "בחירת מפוחי סילון דו-כיווניים (Reversible) המאפשרים שינוי כיוון דחיפה לפי מוקד השריפה."
    },
    {
      "Rule_ID": "HVAC-DCT-001",
      "Discipline": "HVAC",
      "Sub_System": "Smoke_Exhaust_Ductwork",
      "Element_Type": "Duct",
      "Rule_Name": "גובה ראש נטו מתחת לתעלות עשן בנתיבי נסיעה בחניון (Clear Headroom)",
      "Trigger_Condition": "Duct.BottomElevation_FFL < 2.40 AND Space.UsageType == 'Driving_Aisle'",
      "Standard_Threshold": "Clear Headroom H_clear >= 2.40m (2.70m for Fire Trucks)",
      "Severity": "RED",
      "Standard_Source": "תקנות התכנון והבנייה (סעיף חניונים) / הנחיות משרד התחבורה",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Model Ducts",
        "Architectural Space Types",
        "Floor Level (FFL)"
      ],
      "Description_He": "תעלת עשן יורדת מתחת לגובה 2.40 מטר בנתיב נסיעה — סכנת פגיעת משאיות שירות ורכבי כיבוי.",
      "Suggested_Remediation": "העלאת תוואי התעלה או תיאום שרוול פלדה יצוק מראש בשליש המרכזי של קורת השלד לשמירה על H ≥ 2.45 מטר."
    },
    {
      "Rule_ID": "HVAC-DCT-002",
      "Discipline": "HVAC",
      "Sub_System": "Smoke_Exhaust_Ductwork",
      "Element_Type": "Duct",
      "Rule_Name": "עובי פח מינימלי לתעלות שחרור עשן למניעת קריסה (Duct Implosion)",
      "Trigger_Condition": "Duct.SheetThickness < 1.2 AND Duct.CrossSectionArea >= 0.5",
      "Standard_Threshold": "Gauge 18 (1.2mm galvanized steel) + External Stiffeners per EN 12101-7",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 / EN 12101-7 / SMACNA",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Duct Schedule Parameter: Sheet_Gauge_mm",
        "Cross_Section_Area"
      ],
      "Description_He": "תעלת עשן מפח דק 0.6 מ\"מ תקרוס פנימה (Implosion) תחת שילוב של תת-לחץ יניקה וחום שריפה של 300°C.",
      "Suggested_Remediation": "שדרוג פח התעלה ל-1.2 מ\"מ מגולוון עם חיזוקי זוויתן חיצוניים לפי תקן EN 12101-7."
    },
    {
      "Rule_ID": "HVAC-DMP-001",
      "Discipline": "HVAC",
      "Sub_System": "Fire_Smoke_Dampers",
      "Element_Type": "Damper",
      "Rule_Name": "דמפרי אש ועשן במעבר תאי שריפה (Compartment Fire Dampers)",
      "Trigger_Condition": "Duct.CrossesFireWall == True AND FireDamper.Installed == False",
      "Standard_Threshold": "Combination Fire & Smoke Damper 120 min (FSD 72°C) per SI 931",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 / ת״י 931 / NFPA 92",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Ducts",
        "Architectural Fire Separation Walls",
        "Damper Elements"
      ],
      "Description_He": "חציית קיר הפרדת אגפי אש ללא דמפר אש ממונע מאפשרת מעבר עשן ולהבות לחלקי מבנה אחרים.",
      "Suggested_Remediation": "התקנת דמפר משולב אש ועשן ממונע 24V בעל עמידות 120 דקות ונתיך תרמי 72°C בכל חציית קיר אש."
    },
    {
      "Rule_ID": "HVAC-CO-001",
      "Discipline": "HVAC",
      "Sub_System": "CO_Detection_System",
      "Element_Type": "Sensor",
      "Rule_Name": "גובה התקנת גלאי פחמן חד-חמצני (CO Sensor Elevation)",
      "Trigger_Condition": "CO_Sensor.Elevation_FFL < 1.30 OR CO_Sensor.Elevation_FFL > 1.70",
      "Standard_Threshold": "Elevation == 1.50m (+/- 0.20m) Breathing Zone",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 7 / EN 50545-1 / המשרד להגנת הסביבה",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Sensor Elements",
        "Floor Elevation FFL"
      ],
      "Description_He": "התקנת גלאי CO בתקרה (3.2 מטר) מעכבת גילוי הרעלת גז ב-40 דקות, שכן משקל CO דומה לאוויר והוא שוהה בגובה נשימת אדם.",
      "Suggested_Remediation": "העתקת גלאי ה-CO לעמודי בטון בגובה מדויק של 1.50 מטר מעל הריצוף כולל כלוב מגן מפלדה."
    },
    {
      "Rule_ID": "HVAC-CO-002",
      "Discipline": "HVAC",
      "Sub_System": "CO_Detection_System",
      "Element_Type": "Sensor",
      "Rule_Name": "רדיוס כיסוי מקסימלי לגלאי CO (Coverage Radius)",
      "Trigger_Condition": "CO_Sensor.CoverageRadius > 15.0 OR CO_Sensor.CoverageArea > 400.0",
      "Standard_Threshold": "Radius <= 15.0m AND Area <= 400 m² per detector",
      "Severity": "RED",
      "Standard_Source": "EN 50545-1 / ת״י 1001 חלק 7",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "Sensor Coordinates (X, Y)",
        "Parking Space Boundary Polygons"
      ],
      "Description_He": "פריסה דלילה ברדיוס מעל 15 מטר מייצרת שטחים מתים שבהם נהגים ועוברי אורח עלולים להיחשף לריכוזי גז רעיל מעל 100 ppm.",
      "Suggested_Remediation": "עיבוי מערך גלאי ה-CO לרדיוס כיסוי מרבי של R ≤ 15.0 מטר (שטח 400 מ\"ר לגלאי)."
    },
    {
      "Rule_ID": "HVAC-CO-003",
      "Discipline": "HVAC",
      "Sub_System": "CO_Demand_Ventilation",
      "Element_Type": "Fan_Control",
      "Rule_Name": "ויסות מהירות מפוחי פליטה במשנה תדר (VFD Modulation)",
      "Trigger_Condition": "ExhaustFan.HasVFD == False",
      "Standard_Threshold": "3-Stage VFD Ventilation Control (25 / 50 / 100 ppm CO)",
      "Severity": "BLUE",
      "Standard_Source": "ת״י 1001.7 / ASHRAE 90.1 (Energy Efficiency)",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Fan Equipment Schedule Parameter: Has_VFD"
      ],
      "Description_He": "הפעלת מפוחים גנרית ON/OFF מבזבזת 65% יותר חשמל ומייצרת רעש מיותר.",
      "Suggested_Remediation": "שילוב בקרי VFD למפוחי הפליטה והסילון המכוילים ל-3 דרגות הפעלה אוטומטיות (25/50/100 ppm)."
    },
    {
      "Rule_ID": "HVAC-SFT-001",
      "Discipline": "HVAC",
      "Sub_System": "Smoke_Extraction_Shafts",
      "Element_Type": "Shaft_Discharge",
      "Rule_Name": "מרחק הפרדה בין פיר פליטת עשן לפיר אוויר צח (Plume Separation)",
      "Trigger_Condition": "Distance(SmokeDischarge, FreshAirIntake) < 10.0",
      "Standard_Threshold": "Physical Separation L_sep >= 10.0m",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 7 / NFPA 92",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Discharge Louver Coordinates",
        "3D Intake Louver Coordinates"
      ],
      "Description_He": "פיר עשן ופיר אוויר צח במרחק קטן מ-10 מטר גורמים לקצר אוויר קטלני — שאיבת עשן שחור בחזרה לתוך החניון.",
      "Suggested_Remediation": "הרחקת פתח יניקת אוויר צח למרחק של לפחות 10.0 מטר מפתח פליטת העשן או פליטה בגג המגדל."
    },
    {
      "Rule_ID": "HVAC-TX-001",
      "Discipline": "HVAC",
      "Sub_System": "Transformer_Room_Ventilation",
      "Element_Type": "Room_Cooling",
      "Rule_Name": "טמפרטורת חדר שנאים מרבית (Transformer Room Temperature Limit)",
      "Trigger_Condition": "Calculated_Room_Temp > 40.0",
      "Standard_Threshold": "T_max <= 40.0°C (Recommended <= 35.0°C) per IEC 60076",
      "Severity": "RED",
      "Standard_Source": "מפרט חברת החשמל (חח״י) / IEC 60076 / ת״י 1001.4",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Transformer Rating (kVA)",
        "Heat Losses (kW)",
        "Ventilation Flow (m³/h)",
        "Ambient Temp"
      ],
      "Description_He": "עומס חום 36 kW מעלה טמפרטורה ל-62°C ללא אוויר מאולץ, מה שגורם לקפיצת שנאי חח״י והשבתת חשמל לבניין.",
      "Suggested_Remediation": "התקנת מערך מפוחי אוורור מאולץ כפול (Duty/Standby 12,000 m³/h) לשמירה על T ≤ 38°C."
    },
    {
      "Rule_ID": "HVAC-GEN-001",
      "Discipline": "HVAC",
      "Sub_System": "Generator_Room_Ventilation",
      "Element_Type": "Radiator_Duct",
      "Rule_Name": "פליטת אוויר חם מרדיאטור גנרטור (Radiator Air Discharge)",
      "Trigger_Condition": "Generator.RadiatorDuctConnectedToShaft == False",
      "Standard_Threshold": "Dedicated Sealed Sheet Metal Duct to Exterior Shaft per NFPA 110",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 4 / NFPA 110",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Generator Model",
        "3D Radiator Duct Elements"
      ],
      "Description_He": "פליטת חום רדיאטור 450 kW ישירות לחניון מעלה טמפרטורה ל-75°C, חונקת את המנוע ומשביתה את החירום תוך 2 דקות.",
      "Suggested_Remediation": "תכנון תעלת פח אטומה (1.80x1.20 מ') ישירות מפתח הרדיאטור לפיר שחרור עשן חיצוני."
    },
    {
      "Rule_ID": "HVAC-GEN-002",
      "Discipline": "HVAC",
      "Sub_System": "Generator_Exhaust_Flue",
      "Element_Type": "Flue_Pipe",
      "Rule_Name": "תוואי ארובת פליטת דיזל לגג המגדל (Generator Exhaust Flue)",
      "Trigger_Condition": "GeneratorFlue.DischargeElevation < BuildingHeight_Roof",
      "Standard_Threshold": "Continuous Insulated Stainless Flue to Highest Roof (+58.0m)",
      "Severity": "RED",
      "Standard_Source": "חוק אוויר נקי / ת״י 1001.4 / NFPA 110",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Flue Geometry",
        "Building Height Parameter"
      ],
      "Description_He": "ארובת דיזל המסתיימת במרתף 2- פולטת פיח ו-CO ישירות לחניון — סכנת חנק קטלנית ועבירה על חוק אוויר נקי.",
      "Suggested_Remediation": "תכנון ארובת נירוסטה 316 בקוטר Ø10\" מבודדת 100 מ\"מ העולה רציף לגג המגדל ברום +58.0 מטר."
    },
    {
      "Rule_ID": "HVAC-BAT-001",
      "Discipline": "HVAC",
      "Sub_System": "Battery_Room_Ventilation",
      "Element_Type": "Exhaust_Fan",
      "Rule_Name": "פליטת גז מימן מתקרת חדר מצברים (Hydrogen Gas Extraction)",
      "Trigger_Condition": "BatteryRoom.HasCeilingExhaustFan == False OR Fan.ATEX_Rating == False",
      "Standard_Threshold": "ATEX Zone 1 Ex-d Continuous Ceiling Fan (6 ACH) per NFPA 855",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 / IEEE 484 / NFPA 855",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Room Boundary",
        "Fan Elements",
        "ATEX Certification Parameter"
      ],
      "Description_He": "גז מימן קל מאוויר מצטבר בתקרה מעל 4% (LEL) — סכנת פיצוץ גז אדיר במרתף מניצוץ ברכזת ה-UPS.",
      "Suggested_Remediation": "התקנת מפוח פליטה מוגן פיצוץ ATEX Zone 1 בתקרה וגלאי H2 אלקטרוכימי 10 ס\"מ מתחת לתקרה."
    },
    {
      "Rule_ID": "HVAC-PRS-001",
      "Discipline": "HVAC",
      "Sub_System": "Stairwell_Pressurization",
      "Element_Type": "Stairwell_Pressure",
      "Rule_Name": "הפרש לחץ בעל-לחץ חדר מדרגות מוגן (Differential Pressure Range)",
      "Trigger_Condition": "Delta_P < 25.0 OR Delta_P > 50.0",
      "Standard_Threshold": "25.0 Pa <= Delta_P <= 50.0 Pa (SI 1001.2.2 / NFPA 92)",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 2.2 / NFPA 92 / EN 12101-6",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Calculated Stairwell Delta_P (Pa)",
        "VFD Control Schedule"
      ],
      "Description_He": "לחץ מתחת ל-25 Pa מאפשר חדירת עשן לנתיב המילוט; לחץ מעל 50 Pa נועל דלתות מילוט ומונע פינוי דיירים.",
      "Suggested_Remediation": "כיול מפוחי VFD מבוססי רגשי לחץ דיפרנציאליים קומתיים לשמירה על 25–50 Pa בכל הקומות."
    },
    {
      "Rule_ID": "HVAC-PRS-002",
      "Discipline": "HVAC",
      "Sub_System": "Stairwell_Pressurization",
      "Element_Type": "Egress_Door",
      "Rule_Name": "כוח פתיחת דלת מילוט מרבי בעל-לחץ (Door Opening Force)",
      "Trigger_Condition": "Door_Opening_Force > 133.0",
      "Standard_Threshold": "Door Opening Force F <= 133 N (30 lbf) [Target <= 110 N]",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 2.2 / NFPA 101 / NFPA 92",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Door Dimensions (W, H)",
        "Closer Force (N)",
        "Pressure Differential (Pa)"
      ],
      "Description_He": "כוח פתיחת דלת של 215 N כולא ילדים וקשישים בדירות ללא יכולת פיזית לפתוח את דלת המילוט בשריפה.",
      "Suggested_Remediation": "התקנת דמפר פריקה ברומטרי 50 Pa בראש הפיר ושמירה על כוח פתיחת דלת F ≤ 110 N."
    },
    {
      "Rule_ID": "HVAC-PRS-003",
      "Discipline": "HVAC",
      "Sub_System": "Stairwell_Pressurization",
      "Element_Type": "Supply_Shaft",
      "Rule_Name": "מהירות זרימת אוויר בפיר על-לחץ (Shaft Air Velocity)",
      "Trigger_Condition": "Shaft.AirVelocity > 12.0",
      "Standard_Threshold": "Air Velocity v <= 12.0 m/s per SI 1001.2.2",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 2.2 / NFPA 92",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Shaft Net Area (m²)",
        "Total Supply Airflow (m³/s)"
      ],
      "Description_He": "מהירות 23.3 מ\"ש בפיר צר מייצרת מפל לחץ חיכוך 650 Pa ושריקות זרימה עזות בדירות פנטהאוז.",
      "Suggested_Remediation": "הגדלת שטח הפיר ל-A ≥ 1.10 מ\"ר (מידות נטו 1.10x1.00 מ') להורדת המהירות ל-10.5 מ\"ש."
    },
    {
      "Rule_ID": "HVAC-COR-001",
      "Discipline": "HVAC",
      "Sub_System": "Corridor_Smoke_Exhaust",
      "Element_Type": "Corridor_Damper",
      "Rule_Name": "דמפרי שחרור עשן ממונעים במסדרונות קומתיים (Normally Closed Dampers)",
      "Trigger_Condition": "CorridorDamper.IsMotorized_NC == False",
      "Standard_Threshold": "Motorized 24V Normally Closed Damper (Open on Fire Floor ONLY) 1.0 m³/s",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 2.2 / NFPA 92 / כב״ה",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Damper Elements",
        "FACP Fire Matrix Logic"
      ],
      "Description_He": "פתחי פיר פתוחים ללא דמפר ממונע מפילים את ספיקת היניקה בקומה השרופה מ-1.0 ל-0.08 מ\"ק/שנ' (איבוד 92%).",
      "Suggested_Remediation": "התקנת דמפרי עשן ממונעים 24V סגורים בשגרה הנפתחים ממוקד בקומת השריפה בלבד (1.0 m³/s)."
    },
    {
      "Rule_ID": "HVAC-LIFT-001",
      "Discipline": "HVAC",
      "Sub_System": "Firefighter_Elevator_Pressurization",
      "Element_Type": "Elevator_Shaft",
      "Rule_Name": "מערכת על-לחץ עצמאית לפיר מעלית לוחמי אש (Firefighters Lift Pressurization)",
      "Trigger_Condition": "FirefighterLiftShaft.HasDedicatedFan == False",
      "Standard_Threshold": "Dedicated VFD Pressurization System (25-50 Pa) per EN 81-72 / EN 12101-6",
      "Severity": "RED",
      "Standard_Source": "תקן מעליות כבאים EN 81-72 / ת״י 1001.2.2 / EN 12101-6",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Elevator Shaft Geometry",
        "Dedicated Pressurization Fan Elements"
      ],
      "Description_He": "השמטת על-לחץ בפיר מעלית כבאים גורמת לחדירת עשן רעיל וחנק לוחמי האש בעת פעולות חילוץ.",
      "Suggested_Remediation": "התקנת מערך מפוחי על-לחץ עצמאי (25,000 m³/h מבוקר VFD) לפיר מעלית לוחמי האש."
    },
    {
      "Rule_ID": "HVAC-CND-001",
      "Discipline": "HVAC",
      "Sub_System": "Condensate_Drainage",
      "Element_Type": "Condensate_Pipe",
      "Rule_Name": "שיפוע גרביטציוני מינימלי לצנרת ניקוז מי עיבוי (Condensate Pipe Slope)",
      "Trigger_Condition": "CondensatePipe.Slope < 1.5",
      "Standard_Threshold": "Slope s >= 1.5% per SI 1205 / SI 920",
      "Severity": "RED",
      "Standard_Source": "ת״י 1205 / ת״י 920 / ASHRAE 62.1",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Pipe Slope Parameter",
        "Pipe Start/End Elevations"
      ],
      "Description_He": "שיפוע שטוח 0.2% גורם להצטברות אצות וסתימת קו המציפה תקרות גבס, פרקטים וריהוט יוקרתי.",
      "Suggested_Remediation": "הקפדה על שיפוע גרביטציוני מינימלי מחייב של s ≥ 1.5% לכל אורך צנרת ניקוז המזגן."
    },
    {
      "Rule_ID": "HVAC-CND-002",
      "Discipline": "HVAC",
      "Sub_System": "Condensate_Drainage",
      "Element_Type": "Drain_Trap",
      "Rule_Name": "מחסום ריח מכני יבש בחיבור לביוב (Mechanical Dry Trap)",
      "Trigger_Condition": "CondensateTrap.IsMechanicalDryTrap == False",
      "Standard_Threshold": "Mechanical Dry Trap (Silicone Flap + Floating Ball)",
      "Severity": "RED",
      "Standard_Source": "ת״י 1205 / ת״י 920",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "Plumbing Fixture Schedule Parameter: Trap_Type"
      ],
      "Description_He": "סיפון מים רגיל מתאדה בחורף ומחדיר גזי ביוב רעילים וריחות צחנה ישירות לסלון ולחדרי השינה.",
      "Suggested_Remediation": "התקנת סיפון יבש מכני תקני (כנפית סיליקון אל-חוזרת) בכל נקודת חיבור לקולטן שפכים."
    },
    {
      "Rule_ID": "HVAC-REF-001",
      "Discipline": "HVAC",
      "Sub_System": "Refrigerant_Piping",
      "Element_Type": "VRF_System",
      "Rule_Name": "ריכוז גז קירור רעיל בחדר שינה סגור (Refrigerant Concentration Limit - RCL)",
      "Trigger_Condition": "TotalRefrigerantCharge_kg / RoomVolume_m3 > 0.44",
      "Standard_Threshold": "RCL <= 0.44 kg/m³ for R-410A (0.06 kg/m³ for R-32) per SI 920 / EN 378",
      "Severity": "RED",
      "Standard_Source": "ת״י 920 / EN 378 / ISO 5149",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Total System Refrigerant Charge (kg)",
        "Smallest Enclosed Room Volume (m³)"
      ],
      "Description_He": "פריצת 18.5 ק\"ג גז VRF בחדר שינה סגור מעלה ריכוז ל-0.66 kg/m³ (חריגה מ-0.44) — סכנת חנק מוחי ומוות בשינה.",
      "Suggested_Remediation": "חלוקת מערכות ה-VRF למעגלים מפוצלים (מטען מרבי M ≤ 8.0 kg) וגלאי דליפת גז עם שסתומי ניתוק."
    },
    {
      "Rule_ID": "HVAC-KIT-001",
      "Discipline": "HVAC",
      "Sub_System": "Commercial_Kitchen_Exhaust",
      "Element_Type": "Grease_Duct",
      "Rule_Name": "סוג תעלת שומן ועובי דופן פלדה מרותכת (Liquid-Tight Welded Duct)",
      "Trigger_Condition": "GreaseDuct.Material != 'Welded_Black_Steel_1.5mm' AND GreaseDuct.Material != 'Stainless_Steel_1.2mm'",
      "Standard_Threshold": "1.5mm (Gauge 16) Carbon Steel or 1.2mm Stainless Steel continuously welded per NFPA 96",
      "Severity": "RED",
      "Standard_Source": "ת״י 1001 חלק 6 / NFPA 96 / UL 710",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Duct Material Parameter: Material_Type",
        "Wall_Thickness_mm",
        "Joint_Type"
      ],
      "Description_He": "פח ספירלי מגולוון 0.6 מ\"מ נוזל שומן בוער ב-1000°C מתפרי נעילה ומצית תקרות גבס שלמות.",
      "Suggested_Remediation": "שדרוג תעלות השומן לפלדה שחורה 1.5 מ\"מ בריתוך חיצוני רציף אטום נוזלים לפי NFPA 96."
    },
    {
      "Rule_ID": "HVAC-MMD-001",
      "Discipline": "HVAC",
      "Sub_System": "MAMAD_CBRN_Filtration",
      "Element_Type": "CBRN_Unit",
      "Rule_Name": "מרווח תפעול חופשי לידית המפוח הידני באב״כ (Hand-Crank Clearance)",
      "Trigger_Condition": "CBRN_Unit.ClearanceToObstruction < 1.00",
      "Standard_Threshold": "Clear Operating Radius >= 1.00m per HFC Regulations 2024",
      "Severity": "RED",
      "Standard_Source": "תקנות פיקוד העורף 2024 (פקע״ר) / ת״י 4570",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D CBRN Unit Position",
        "Surrounding Walls / Wardrobe Coordinates"
      ],
      "Description_He": "מרווח של 35 ס\"מ מונע סיבוב ידית מנואלה ידנית בהפסקת חשמל במתקפה — פסילת טופס 4 ע\"י פקע״ר.",
      "Suggested_Remediation": "הזזת ארונות וריהוט להבטחת רדיוס פנוי של לפחות 1.00 מטר סביב ידית ההפעלה הידנית."
    },
    {
      "Rule_ID": "HVAC-MMD-002",
      "Discipline": "HVAC",
      "Sub_System": "MAMAD_Blast_Valves",
      "Element_Type": "Blast_Valve",
      "Rule_Name": "שסתום הדף Type B על קו ניקוז מזגן ממ״ד (Type B AC Drain Blast Valve)",
      "Trigger_Condition": "MAMAD_AC_Drain.HasTypeBBlastValve == False",
      "Standard_Threshold": "HFC Certified Type B Blast Valve (with internal ball & mesh) per SI 448",
      "Severity": "RED",
      "Standard_Source": "תקנות פקע״ר 2024 / ת״י 448 / ת״י 920",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D AC Drain Wall Penetration",
        "Blast Valve Element"
      ],
      "Description_He": "גל הדף של 1.5 bar חודר דרך צינור הניקוז הפלסטי, מעיף את המאייד על דיירים ומחדיר גזים רעילים.",
      "Suggested_Remediation": "התקנת שסתום הדף ייעודי Type B מורשה פקע״ר על קו ניקוז המזגן של כל ממ״ד."
    },
    {
      "Rule_ID": "HVAC-SUP-001",
      "Discipline": "HVAC",
      "Sub_System": "Interdisciplinary_Clashes",
      "Element_Type": "Hard_Clash",
      "Rule_Name": "התנגשות קשה של תעלת מיזוג בקורת בטון נושאת (Beam Clash)",
      "Trigger_Condition": "Duct.Intersects(StructuralBeam.TensileZone)",
      "Standard_Threshold": "No intersection with bottom tensile rebar / Pre-cast sleeve in h/3 neutral axis",
      "Severity": "RED",
      "Standard_Source": "ת״י 466 (בטון ומבנים) / ת״י 1001",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Ducts Model",
        "3D Structural Concrete Model (ST)"
      ],
      "Description_He": "תעלת מיזוג 1.40x0.50 מ' חותכת מוטות מתיחה ראשיים בקורת שלד נושאת B-108 — סכנת שבר וכשל גזירה.",
      "Suggested_Remediation": "תיאום שרוול מעבר פלדה יצוק מראש בשליש המרכזי של גובה הקורה (h/3) ללא פגיעה בזיון ראשי."
    },
    {
      "Rule_ID": "HVAC-FP-001",
      "Discipline": "HVAC",
      "Sub_System": "Sprinkler_Obstructions",
      "Element_Type": "Sprinkler_Below_Duct",
      "Rule_Name": "ספרינקלרים תחת תעלות מיזוג רחבות (Below-Duct Sprinklers)",
      "Trigger_Condition": "Duct.Width > 1.20 AND Sprinkler.BelowDuctInstalled == False",
      "Standard_Threshold": "Dedicated line of Pendent Sprinklers below obstructions W > 1.20m per NFPA 13",
      "Severity": "RED",
      "Standard_Source": "NFPA 13 סעיף 8.5.5.3 / ת״י 1596",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Ducts Model (W > 1.20m)",
        "3D Sprinkler Model (FP)"
      ],
      "Description_He": "תעלה ברוחב 1.40 מ' חוסמת 100% ממניפת המים מעל חניות — רכבים בוערים תחת התעלה לא יקבלו כיבוי.",
      "Suggested_Remediation": "הוספת שורת ראשי ספרינקלר תלויים תחת התעלה כולל מגיני מים (Water Shields) ולוחיות איסוף חום."
    },
    {
      "Rule_ID": "HVAC-ACS-001",
      "Discipline": "HVAC",
      "Sub_System": "Acoustics_Vibration",
      "Element_Type": "Rooftop_Chiller",
      "Rule_Name": "מפלס רעש סניטרי/מכני מרבי בחדרי שינה (Indoor Noise Limit)",
      "Trigger_Condition": "Measured_LAeq_Bedroom > 30.0",
      "Standard_Threshold": "L_Aeq <= 30.0 dB(A) in Bedrooms per SI 1004.3",
      "Severity": "RED",
      "Standard_Source": "ת״י 1004 חלק 3 / תקנות למניעת מפגעים (רעש)",
      "Auto_Detectable_By_Geometry": false,
      "Required_Inputs": [
        "Equipment Sound Power Level (Lw)",
        "Distance to Receptor",
        "Vibration Isolation Efficiency"
      ],
      "Description_He": "עיגון קשיח של צ'ילר 4.5 טון בגג מקפיץ רעש המהום ל-52 dB(A) בחדר שינה פנטהאוז (חריגה מ-30 dB).",
      "Suggested_Remediation": "התקנת משככי קפיץ סיסמיים (50 מ\"מ שקיעה), בסיס אינרציה צף 150 מ\"מ ומשתיקי קול תעלתיים 25 dB."
    },
    {
      "Rule_ID": "HVAC-SEIS-001",
      "Discipline": "HVAC",
      "Sub_System": "Seismic_Restraint",
      "Element_Type": "Duct_Bracing",
      "Rule_Name": "תמיכות סיסמיות אלכסוניות לתעלות כבדות (Seismic Sway Bracing)",
      "Trigger_Condition": "Duct.CrossSectionArea >= 0.50 AND Duct.HasSeismicBracing == False",
      "Standard_Threshold": "45° Steel Angle Bracing (Lateral <= 9.0m, Longitudinal <= 18.0m) per SI 413 / SMACNA",
      "Severity": "RED",
      "Standard_Source": "ת״י 413 / SMACNA Seismic Restraint Manual / ASCE 7-16",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Duct Cross Section Area",
        "Support Coordinates",
        "Bracing Angle"
      ],
      "Description_He": "תעלה כבדה (180 kg/m) תלויה על מוטות הברגה בלבד מתנדנדת כמטוטלת ברעידת אדמה וקורסת על רכבים.",
      "Suggested_Remediation": "התקנת תמיכות אלכסוניות 45° מזוויתן פלדה 50x50x5 מ\"מ ועוגני פלדה סיסמיים Hilti HST3."
    },
    {
      "Rule_ID": "HVAC-SEIS-002",
      "Discipline": "HVAC",
      "Sub_System": "Seismic_Separation_Joints",
      "Element_Type": "Expansion_Joint",
      "Rule_Name": "מחבר סיסמי גמיש בחציית תפר מבני (Seismic Expansion Sleeve)",
      "Trigger_Condition": "Duct.CrossesStructuralJoint == True AND Duct.HasFlexibleSleeve == False",
      "Standard_Threshold": "Flexible Accordion Silicone/Fiberglass Sleeve (+/- 150mm movement) per SI 413",
      "Severity": "RED",
      "Standard_Source": "ת״י 413 / SMACNA",
      "Auto_Detectable_By_Geometry": true,
      "Required_Inputs": [
        "3D Ducts Model",
        "Structural Joint Coordinates (120mm gap)"
      ],
      "Description_He": "תעלת פח קשיחה החוצה תפר 120 מ\"מ ללא שרוול גמיש תיגזר ותתרסק בעת תנודה דינמית הדדית של המבנים.",
      "Suggested_Remediation": "התקנת שרוול אקורדיון סיסמי גמיש מבד סיליקון-פיברגלס (תנועה ±150 מ\"מ) בחציית התפר המבני."
    }
  ]
}